<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Copper Canyon · Control Room SCADA</title>
<style>
  /* ISA-101 high-performance HMI, in the style of the HCW operator console: a grey world, saturated colour
     only for abnormal states (P1 red, P2 amber, P3 violet, stale/bad magenta). Water gets one muted blue so
     the flow path reads; DRWPA blue is brand only (header mark). */
  :root {
    --bg: #c9cbcd; --panel: #dcdedf; --panel-2: #e6e7e8; --line: #9ea2a6; --pipe: #6f7478;
    --equip: #4b5054; --equip-run: #5d6266; --text: #1f2326; --muted: #5d6368; --value: #0d0f11;
    --p1: #d7261e; --p2: #f39c12; --p3: #8e5cf0; --bad: #c026d3; --sel: #1d6fd6; --brand: #2b5672;
    --water: #4a7391; --water-fill: #b3c8da; --dry: #a3a8ac;
    --mono: "JetBrains Mono", "SF Mono", Menlo, Consolas, monospace;
    --sans: "Inter", "Segoe UI", Roboto, system-ui, sans-serif;
  }
  * { box-sizing: border-box; }
  html, body { margin: 0; background: var(--bg); color: var(--text); font: 13px/1.35 var(--sans); }
  body { min-height: 100vh; }
  button { font: inherit; cursor: pointer; }

  header { display: flex; flex-wrap: wrap; align-items: center; gap: 6px 18px; padding: 8px 16px; background: #2a2e32; color: #e8eaec; }
  .brand { display: flex; align-items: center; gap: 10px; }
  .brand svg { width: 34px; height: 34px; flex: none; }
  .brand b { display: block; font-size: 16px; letter-spacing: .01em; }
  .brand small { display: block; color: #a9afb5; font-size: 10.5px; letter-spacing: .12em; text-transform: uppercase; }
  .spacer { flex: 1; }
  .hstat { display: flex; align-items: center; gap: 6px; font: 11px var(--mono); color: #b9bfc4; text-transform: uppercase; white-space: nowrap; }
  .led { width: 9px; height: 9px; border-radius: 50%; background: #777; }
  .led.ok { background: #4caf50; } .led.bad { background: var(--p1); }
  .clock { font: 600 15px var(--mono); color: #fff; }
  .home { font: 600 11px var(--mono); color: #cfd4d8; background: none; text-decoration: none; border: 1px solid #586068; padding: 3px 8px; }
  .home:hover { color: #fff; border-color: #9aa3ab; }

  /* alarm banner: counts per priority, the three most important alarms, ACK ALL */
  #banner { display: flex; align-items: stretch; background: #303438; border-top: 1px solid #44494e; min-height: 30px; }
  #banner .counts { display: flex; gap: 6px; align-items: center; padding: 0 12px; font: 600 11px var(--mono); color: #cfd4d8; }
  .cnt { min-width: 26px; text-align: center; padding: 2px 6px; border-radius: 2px; background: #4a4f54; color: #fff; }
  .cnt.p1.on { background: var(--p1); } .cnt.p2.on { background: var(--p2); color: #111; } .cnt.p3.on { background: var(--p3); }
  #banner .rows { flex: 1; display: flex; flex-direction: column; justify-content: center; padding: 3px 0; overflow: hidden; }
  .brow { display: flex; gap: 12px; font: 11.5px var(--mono); color: #e8eaec; white-space: nowrap; overflow: hidden; padding: 1px 6px; cursor: pointer; }
  .brow:hover { background: #3b4045; }
  .brow .t { color: #a9afb5; }
  #banner .ackall { margin: 4px 10px; padding: 0 12px; background: #4a4f54; color: #fff; border: 1px solid #6b7177; font: 600 11px var(--mono); }
  #banner .ackall:hover { background: #5b6166; }
  .blink { animation: blink 1s steps(2, start) infinite; }
  @keyframes blink { to { visibility: hidden; } }
  .pr-ico { display: inline-block; width: 14px; height: 14px; vertical-align: middle; flex: none; }

  nav { display: flex; gap: 2px; padding: 6px 16px 0; background: var(--bg); border-bottom: 1px solid var(--line); flex-wrap: wrap; }
  nav button { background: #b9bcbf; border: 1px solid var(--line); border-bottom: none; padding: 6px 14px; color: var(--text); font-weight: 600; }
  nav button.on { background: var(--panel); }
  nav .status { margin-left: auto; display: flex; gap: 14px; align-items: center; font: 11px var(--mono); color: var(--muted); padding-bottom: 4px; flex-wrap: wrap; }
  nav .status b { color: var(--value); }

  main { display: flex; gap: 12px; padding: 12px 16px 16px; align-items: flex-start; }
  #content { flex: 1; min-width: 0; }
  .tab { display: none; } .tab.on { display: block; }
  .panel { background: var(--panel); border: 1px solid var(--line); margin-bottom: 12px; }
  .panel > h3 { margin: 0; padding: 6px 10px; font-size: 12px; letter-spacing: .04em; text-transform: uppercase; color: var(--muted); border-bottom: 1px solid var(--line); background: var(--panel-2); display: flex; align-items: center; gap: 10px; }
  .panel > h3 .r { margin-left: auto; text-transform: none; letter-spacing: 0; font-weight: 400; }
  .note { font-size: 11px; color: var(--muted); margin: 6px 0; }
  .foot { color: var(--muted); font-size: 11px; padding: 0 16px 16px; }
  code, .m { font-family: var(--mono); }

  /* KPI strip (level 1) */
  .kpis { display: grid; grid-template-columns: repeat(auto-fit, minmax(150px, 1fr)); gap: 1px; background: var(--line); }
  .kpi { background: var(--panel); padding: 8px 10px; cursor: pointer; }
  .kpi:hover { background: var(--panel-2); }
  .kpi small { display: block; color: var(--muted); font-size: 10.5px; text-transform: uppercase; letter-spacing: .05em; }
  .kpi b { display: block; font: 700 20px var(--mono); color: var(--value); margin-top: 2px; white-space: nowrap; }
  .kpi span { font: 11px var(--mono); color: var(--muted); }
  .kpi.a1 b { color: var(--p1); } .kpi.a2 b { color: #b86e00; } .kpi.a3 b { color: var(--p3); } .kpi.bad b { color: var(--bad); }

  /* display bar: the level-2/3 displays, each with the highest active alarm on it */
  .dnav { display: flex; gap: 4px; flex-wrap: wrap; align-items: center; padding: 5px 10px; border-bottom: 1px solid var(--line); }
  .dnav > span { font-size: 10.5px; color: var(--muted); text-transform: uppercase; letter-spacing: .05em; margin-right: 4px; }
  .dnav button, .dnav a { display: inline-flex; align-items: center; gap: 5px; padding: 3px 10px; background: #eceded; border: 1px solid #8d9297; font: 600 11px var(--mono); color: var(--text); text-decoration: none; }
  .dnav button:hover, .dnav a:hover { background: #fff; }
  .dnav button:disabled { opacity: .45; cursor: not-allowed; background: #eceded; }
  .dnav .classic { font-weight: 400; color: var(--muted); font-size: 10px; }
  .dnav .r { margin-left: auto; text-transform: none; letter-spacing: 0; }

  /* overview mimic */
  #mimic { width: 100%; height: auto; display: block; background: var(--panel); }
  .w { fill: none; stroke: var(--water); stroke-width: 3; }
  .w.dry { stroke: var(--dry); }
  .w.thin { stroke-width: 2; }
  .el { fill: none; stroke: var(--equip); stroke-width: 2; }
  .el.dead { stroke: var(--dry); }
  .vessel { fill: #eceded; stroke: var(--equip); stroke-width: 1.6; }
  .waterfill { fill: var(--water-fill); }
  .equip { fill: #eceded; stroke: var(--equip); stroke-width: 1.8; }
  .equip.run { fill: var(--equip-run); }
  .equip.trans { stroke: var(--p2); stroke-width: 2.6; }
  .equip.trip { stroke: var(--p1); stroke-width: 2.8; }
  .valve { fill: #eceded; stroke: var(--equip); stroke-width: 1.4; }
  .valve.open { fill: var(--equip-run); }
  .brk { fill: #eceded; stroke: var(--equip); stroke-width: 1.6; }
  .brk.closed { fill: var(--equip-run); }
  .lbl { font: 600 10.5px var(--sans); fill: var(--muted); letter-spacing: .04em; }
  .lbl.big { font-size: 12px; fill: var(--text); }
  .lbl.w { fill: #fff; }
  .lbl.eq { font: 700 11px var(--mono); fill: var(--text); letter-spacing: 0; }
  .lbl.eq.w { fill: #fff; }
  .lim { stroke: #8a9095; stroke-width: 1; stroke-dasharray: 4 3; }
  .liml { font: 9.5px var(--mono); fill: var(--muted); }
  .mode { font: 700 9.5px var(--mono); fill: var(--muted); }
  .click { cursor: pointer; }
  .click:hover .equip, .click:hover .valve, .click:hover .brk { stroke: var(--sel); }
  .gridop rect { fill: #f2f3f3; stroke: var(--equip); }
  .gridop:hover rect { stroke: var(--sel); stroke-width: 2; }

  /* data block (HCW): point name, value, unit, analog bar, alarm badge */
  .db { cursor: pointer; }
  .db rect.f { fill: #f2f3f3; stroke: #a5aaae; stroke-width: 1; }
  .db:hover rect.f { stroke: var(--sel); }
  .db.sel rect.f { stroke: var(--sel); stroke-width: 2.2; }
  .db.bad rect.f { stroke: var(--bad); stroke-dasharray: 3 2; }
  .db text { font-family: var(--mono); }
  .db .tg { font-size: 9.5px; fill: var(--muted); font-weight: 600; }
  .db .vl { font-size: 14px; fill: var(--value); font-weight: 700; }
  .db .vs { font-size: 11px; fill: var(--value); font-weight: 700; }
  .db .un { font-size: 9px; fill: var(--muted); }
  .db.bad .vl, .db.bad .vs { fill: var(--bad); }
  .db .ab .tr { fill: #dde0e2; }
  .db .ab .z1 { fill: #bcc1c5; } .db .ab .z2 { fill: #959ca2; }
  .db .ab .rough { fill: url(#hatch); stroke: #8d9297; stroke-width: .6; }
  .db .ab .pv { fill: var(--text); }
  .db .ab .spm { fill: #fff; stroke: var(--text); stroke-width: 1; }
  .db.bad .ab .pv { display: none; }
  .db .alm { display: none; }
  .db.a1 .alm, .db.a2 .alm, .db.a3 .alm { display: inline; }
  .db.a1 .alm rect { fill: var(--p1); } .db.a2 .alm rect { fill: var(--p2); } .db.a3 .alm rect { fill: var(--p3); }
  .db.a1 rect.f { stroke: var(--p1); stroke-width: 2; } .db.a2 rect.f { stroke: var(--p2); stroke-width: 2; } .db.a3 rect.f { stroke: var(--p3); stroke-width: 2; }
  .db .alm text { fill: #fff; font: 700 9px var(--sans); }
  .db.a2 .alm text { fill: #111; }

  /* unit block on the overview */
  .ub rect.frame { fill: none; stroke: #a5aaae; stroke-width: 1; }
  .ub.a1 rect.frame { stroke: var(--p1); stroke-width: 2; } .ub.a2 rect.frame { stroke: var(--p2); stroke-width: 2; } .ub.a3 rect.frame { stroke: var(--p3); stroke-width: 2; }
  .ub .uh { cursor: pointer; }
  .ub .uh:hover text.un-name { text-decoration: underline; }
  .ub .un-name { font: 700 12px var(--sans); fill: var(--text); }
  .ub .st rect { fill: #f2f3f3; stroke: #8d9297; }
  .ub .st text { font: 700 9.5px var(--mono); fill: var(--text); }
  .ub .st.run rect { fill: var(--equip-run); stroke: var(--equip-run); } .ub .st.run text { fill: #fff; }
  .ub .st.trip rect { fill: #fff; stroke: var(--p1); stroke-width: 2; } .ub .st.trip text { fill: var(--p1); }
  .ub .st.trans rect { stroke: var(--p2); stroke-width: 2; }
  .ub .info { font: 10px var(--mono); fill: var(--muted); }
  .ub .codes { font: 700 9.5px var(--mono); }

  /* tables */
  table { width: 100%; border-collapse: collapse; }
  th, td { text-align: left; padding: 4px 8px; border-bottom: 1px solid #c3c6c9; white-space: nowrap; }
  th { font-size: 10.5px; text-transform: uppercase; letter-spacing: .05em; color: var(--muted); background: var(--panel-2); position: sticky; top: 0; z-index: 1; }
  td.n { text-align: right; font-family: var(--mono); }
  td.m { font-family: var(--mono); }
  td.wrap { white-space: normal; }
  tr.click { cursor: pointer; } tr.click:hover td { background: #eef0f1; }
  tr.sel td { background: #dde9f8; }
  tr.unack td { font-weight: 700; }
  tr.rtn td { color: var(--muted); }
  .tagcell { font: 700 12px var(--mono); }
  .scroll { max-height: calc(100vh - 230px); overflow: auto; }
  .block-row td { background: #cfd2d4; font: 700 11px var(--sans); letter-spacing: .05em; text-transform: uppercase; color: var(--muted); }
  .q-stale { color: var(--bad); font-weight: 700; }
  .k-trip { color: var(--p1); font-weight: 700; } .k-refused { color: #9a5b00; } .k-alarm { color: #9a5b00; }
  .btn { padding: 4px 10px; background: #eceded; border: 1px solid #8d9297; font-weight: 600; }
  .btn:hover { background: #fff; }
  .btn.primary { background: #3a3f44; color: #fff; border-color: #3a3f44; }
  .btn.danger { background: #fff; border-color: var(--p1); color: var(--p1); }
  .btn.danger.armed { background: var(--p1); color: #fff; }
  .btn:disabled { opacity: .45; cursor: not-allowed; }
  .two { display: grid; grid-template-columns: minmax(0, 1fr) minmax(0, 1fr); gap: 12px; }
  .bar { position: relative; width: 110px; height: 10px; background: #f2f3f3; border: 1px solid #a5aaae; display: inline-block; vertical-align: middle; }
  .bar i { position: absolute; left: 0; top: 0; bottom: 0; background: #7c8287; }

  /* faceplate */
  #faceplate { width: 340px; flex: none; position: sticky; top: 12px; display: none; }
  #faceplate.on { display: block; }
  .fp-head { display: flex; align-items: baseline; gap: 8px; padding: 8px 10px; background: #2f3337; color: #fff; }
  .fp-head b { font: 700 16px var(--mono); }
  .fp-head small { color: #b9bfc4; flex: 1; }
  .fp-head button { background: none; border: none; color: #cfd4d8; font-size: 18px; line-height: 1; }
  .fp-body { padding: 10px; }
  .fp-desc { color: var(--muted); margin-bottom: 8px; }
  .fp-pv { display: flex; align-items: baseline; gap: 6px; }
  .fp-pv b { font: 700 30px var(--mono); color: var(--value); }
  .fp-pv span { font: 12px var(--mono); color: var(--muted); }
  .fp-bar { position: relative; height: 22px; margin: 10px 0 20px; background: #f2f3f3; border: 1px solid #8d9297; }
  .fp-bar .pv { position: absolute; left: 0; top: 0; bottom: 0; background: #7c8287; }
  .fp-bar .spm { position: absolute; top: -5px; bottom: -5px; width: 0; border-left: 3px solid var(--text); }
  .fp-bar .lim { position: absolute; top: 0; bottom: 0; width: 0; border-left: 2px dashed; }
  .fp-bar .lim span { position: absolute; top: 22px; left: -8px; font: 9px var(--mono); }
  .fp-bar .rng { position: absolute; top: 24px; font: 9px var(--mono); color: var(--muted); }
  .fp-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 6px 10px; margin: 8px 0; }
  .fp-grid label { font-size: 10.5px; color: var(--muted); text-transform: uppercase; letter-spacing: .05em; display: block; }
  .fp-grid .v { font: 700 13px var(--mono); }
  .fp-sec { margin-top: 10px; padding-top: 8px; border-top: 1px solid #c3c6c9; }
  .fp-sec h4 { margin: 0 0 6px; font-size: 10.5px; color: var(--muted); text-transform: uppercase; letter-spacing: .05em; }
  .modes { display: flex; gap: 4px; margin: 6px 0; }
  .modes button { flex: 1; padding: 6px 0; background: #eceded; border: 1px solid #8d9297; font: 700 12px var(--mono); }
  .modes button.on { background: #3a3f44; color: #fff; border-color: #3a3f44; }
  .entry { display: flex; gap: 4px; align-items: center; margin: 4px 0; }
  .entry label { width: 84px; font-size: 11px; color: var(--muted); }
  .entry input { flex: 1; min-width: 0; padding: 4px 6px; font: 13px var(--mono); border: 1px solid #8d9297; background: #fff; }
  .entry button { padding: 4px 10px; background: #eceded; border: 1px solid #8d9297; font-weight: 600; }
  .fp-trend canvas { width: 100%; height: 150px; display: block; background: #f2f3f3; border: 1px solid #b4b8bc; }
  .names { display: grid; grid-template-columns: 92px 1fr; gap: 2px 8px; font-size: 11px; }
  .names span:nth-child(odd) { color: var(--muted); }
  .names span:nth-child(even) { font-family: var(--mono); word-break: break-all; }

  /* trends */
  .trend-layout { display: grid; grid-template-columns: 300px 1fr; gap: 12px; }
  .picker { max-height: calc(100vh - 230px); overflow: auto; }
  .picker label { display: flex; gap: 6px; align-items: center; padding: 2px 8px; font: 11.5px var(--mono); cursor: pointer; }
  .picker label:hover { background: #eef0f1; }
  .picker label b { flex: none; }
  .picker label small { font-family: var(--sans); color: var(--muted); overflow: hidden; text-overflow: ellipsis; white-space: nowrap; }
  .picker .grp { padding: 6px 8px 2px; font: 700 10.5px var(--sans); color: var(--muted); text-transform: uppercase; letter-spacing: .05em; }
  .ranges { display: flex; gap: 4px; flex-wrap: wrap; }
  .ranges button { padding: 3px 9px; background: #eceded; border: 1px solid #8d9297; font: 600 11px var(--mono); }
  .ranges button.on { background: #3a3f44; color: #fff; }
  #bigtrend { width: 100%; height: 440px; display: block; background: #f2f3f3; border: 1px solid #b4b8bc; cursor: crosshair; }
  .legend td { font: 11.5px var(--mono); }
  .sw { display: inline-block; width: 18px; height: 3px; vertical-align: middle; }
  .evf { display: flex; gap: 4px; flex-wrap: wrap; }

  #toast { position: fixed; right: 16px; bottom: 16px; padding: 10px 14px; background: #2f3337; color: #fff; font: 12px var(--mono); display: none; max-width: 420px; border-left: 4px solid #4caf50; z-index: 10; }
  #toast.err { border-left-color: var(--p1); }

  @media (max-width: 1100px) {
    main { flex-direction: column; }
    #faceplate { width: 100%; position: static; }
    .trend-layout, .two { grid-template-columns: 1fr; }
    .picker { max-height: 240px; }
  }
</style>
</head>
<body>
<header>
  <div class="brand">
    <svg viewBox="0 0 40 40" aria-hidden="true">
      <rect x="1" y="1" width="38" height="38" rx="5" fill="#2b5672"/>
      <path d="M9 31 L15 9 H20 L22 31 Z" fill="#fff"/>
      <path d="M24 22 q3 -2.5 6 0 t6 0 M24 28 q3 -2.5 6 0 t6 0" stroke="#fff" stroke-width="2" fill="none"/>
    </svg>
    <div><b>Copper Canyon Power Plant</b><small>DRWPA · Desert River Water &amp; Power Authority · Control Room SCADA</small></div>
  </div>
  <div class="spacer"></div>
  <div class="hstat"><span class="led" id="led"></span><span id="conn">MQTT —</span></div>
  <div class="hstat" id="rate">—</div>
  <div class="clock" id="clock">--:--:--</div>
  <a class="home" href="/">⌂ All systems</a>
</header>
<div id="banner">
  <div class="counts"><span class="cnt p1" id="c1">0</span><span class="cnt p2" id="c2">0</span><span class="cnt p3" id="c3">0</span><span id="cu" style="margin-left:6px">0 unack</span></div>
  <div class="rows" id="brows"></div>
  <button class="ackall" id="ackall">ACK ALL</button>
</div>
<nav>
  <button data-tab="overview" class="on">Overview</button>
  <button data-tab="alarms">Alarms &amp; events</button>
  <button data-tab="trends">Trends</button>
  <button data-tab="points">Point list</button>
  <div class="status" id="navstat"></div>
</nav>
<main>
  <div id="content">
    <!-- ================= OVERVIEW (level 1) ================= -->
    <section class="tab on" id="tab-overview">
      <div class="panel"><div class="kpis" id="kpis"></div></div>
      <div class="panel">
        <h3>Copper Canyon · plant overview <span class="r note" style="margin:0">Click a value for its faceplate · click a unit's name for its display</span></h3>
        <div class="dnav" id="dnav"></div>
        <svg id="mimic" viewBox="0 0 1520 616" role="img" aria-label="Copper Canyon plant overview"></svg>
      </div>
    </section>

    <!-- ================= ALARMS & EVENTS ================= -->
    <section class="tab" id="tab-alarms">
      <div class="panel">
        <h3>Alarm summary <span class="r"><button class="btn" id="ack2">Acknowledge all</button></span></h3>
        <div class="scroll" style="max-height:340px"><table><thead><tr><th></th><th>Since</th><th>Point</th><th>Alarm</th><th>Value</th><th>State</th><th></th></tr></thead><tbody id="al-body"></tbody></table></div>
      </div>
      <div class="panel">
        <h3>Event journal <span class="r evf" id="evfilter"></span></h3>
        <div class="scroll" style="max-height:calc(100vh - 560px);min-height:260px"><table><thead><tr><th>Time</th><th>Kind</th><th>Source</th><th>Text</th></tr></thead><tbody id="ev-body"></tbody></table></div>
      </div>
    </section>

    <!-- ================= TRENDS ================= -->
    <section class="tab" id="tab-trends">
      <div class="trend-layout">
        <div class="panel"><h3>Points <span class="r note" id="selcount" style="margin:0"></span></h3><div class="picker" id="picker"></div></div>
        <div>
          <div class="panel">
            <h3>Trend <span class="r ranges" id="ranges"></span></h3>
            <div style="padding:10px"><canvas id="bigtrend"></canvas></div>
            <table class="legend"><thead><tr><th></th><th>Point</th><th>Description</th><th>Cursor / now</th><th>Min</th><th>Max</th><th>Scale</th></tr></thead><tbody id="legend"></tbody></table>
          </div>
          <div class="note" style="margin:0 2px">From the SCADA's trend store: 1 s values for 2 h, 1-minute means for 48 h, kept in memory (a restart starts empty).</div>
        </div>
      </div>
    </section>

    <!-- ================= POINT LIST ================= -->
    <section class="tab" id="tab-points">
      <div class="panel">
        <h3>All SCADA points <span class="r note" id="ptcount" style="margin:0"></span></h3>
        <div class="scroll"><table><thead><tr><th>Point</th><th>Description</th><th style="text-align:right">Value</th><th>Unit</th><th></th><th style="text-align:right">Age</th><th>Alarm</th><th>Customer UNS path</th></tr></thead><tbody id="pt-body"></tbody></table></div>
      </div>
    </section>
  </div>

  <!-- ================= FACEPLATE (level 4) ================= -->
  <aside class="panel" id="faceplate">
    <div class="fp-head"><b id="fp-tag"></b><small id="fp-kind"></small><button id="fp-close" title="Close">×</button></div>
    <div class="fp-body" id="fp-body"></div>
  </aside>
</main>
<div class="foot">This SCADA reads the customer tree only (<code>v1.0/DRWPA/CopperCanyon/…</code>) and sends operator commands on its <code>Cmd</code> topics. The CH turbine data (<code>v1.0/CH/…</code>) is the machine builder's and is not shown here. The previous HMI is still at <a href="/scada-classic">/scada-classic</a>.</div>
<div id="toast"></div>

<script>
"use strict";
const COLORS = ["#1f2326", "#1d6fd6", "#0f8a6c", "#b5528f", "#8a6d00", "#5a4fcf", "#c2410c", "#4b7f99"];
const RANGES = [["15m", 15], ["1h", 60], ["4h", 240], ["12h", 720], ["24h", 1440], ["48h", 2880]];
const TABS = ["overview", "alarms", "trends", "points"];
const CLASSIC = ["reservoir", "governor", "unit"];        // displays not rebuilt yet: served by /scada-classic
const AREAS = [["Reservoir", "Reservoir and river"], ["River", null], ["Plant", "Plant and grid"], ["Intake", "Intake and penstock"],
  ["Penstock", null], ["Spillway", "Spillway"], ["BottomOutlet", "Bottom outlet"], ["Powerhouse/Unit1", "Unit 1"], ["Powerhouse/Unit2", "Unit 2"], ["Powerhouse/Unit3", "Unit 3"]];

let CFG = null, TAG = {}, PT = {}, BYPT = {}, LIMITS = {}, ST = null, SEL = null, TAB = "overview";
let trendSel = [], trendMin = 60, trendCache = null, evKind = "all", levelRate = null;

const $ = (s, el = document) => el.querySelector(s);
const $$ = (s, el = document) => [...el.querySelectorAll(s)];
const esc = s => String(s ?? "").replace(/[&<>"]/g, c => ({ "&": "&amp;", "<": "&lt;", ">": "&gt;", '"': "&quot;" }[c]));
const tstr = ts => ts ? new Date(ts * 1000).toLocaleTimeString("en-GB") : "";
const unitNo = u => u.replace("Unit", "");

function toast(msg, ok = true) {
  const t = $("#toast"); t.textContent = msg; t.className = ok ? "" : "err"; t.style.display = "block";
  clearTimeout(toast.h); toast.h = setTimeout(() => t.style.display = "none", 3500);
}
async function post(url, body = {}) {
  try {
    const r = await fetch(url, { method: "POST", headers: { "Content-Type": "application/json" }, body: JSON.stringify(body) });
    const j = await r.json();
    if (url === "/api/cmd") toast(j.ok ? `Sent: ${body.path.replace("/Cmd/", " → ")} = ${body.value}` : (j.error || j.message || "rejected"), !!j.ok);
    setTimeout(poll, 300);
    return j;
  } catch (e) { toast("SCADA server unreachable", false); }
}
const cmd = (path, value) => post("/api/cmd", { path, value });
const prioSvg = p => p === 1
  ? `<svg class="pr-ico" viewBox="0 0 14 14"><polygon points="7,1 13,13 1,13" fill="var(--p1)"/><text x="7" y="12" text-anchor="middle" font-size="8" font-weight="700" fill="#fff">1</text></svg>`
  : p === 2 ? `<svg class="pr-ico" viewBox="0 0 14 14"><rect x="1" y="1" width="12" height="12" fill="var(--p2)"/><text x="7" y="11" text-anchor="middle" font-size="8" font-weight="700" fill="#111">2</text></svg>`
  : `<svg class="pr-ico" viewBox="0 0 14 14"><circle cx="7" cy="7" r="6" fill="var(--p3)"/><text x="7" y="10" text-anchor="middle" font-size="8" font-weight="700" fill="#fff">3</text></svg>`;

/* ---------------------------------------------------------------- values */
const E = p => ST && ST.values[p];
const val = p => { const e = E(p); return e ? e.v : null; };
const stale = p => { const e = E(p); return !e || e.age > CFG.stale_s; };
const BOOL_WORDS = { BreakerClosed: ["CLOSED", "OPEN"], InletValveOpen: ["OPEN", "NOT OPEN"], AGCEnabled: ["ON", "OFF"],
  RakerRunning: ["RUNNING", "IDLE"], MWSetpointReachable: ["YES", "NO"] };
function fmt(p, v = val(p)) {
  if (v === null || v === undefined || (typeof v === "number" && Number.isNaN(v))) return "####";
  const t = TAG[p];
  if (typeof v === "boolean") { const w = BOOL_WORDS[p.split("/").pop()] || ["TRUE", "FALSE"]; return v ? w[0] : w[1]; }
  if (Array.isArray(v)) return v.length ? v.join(" ") : "none";
  if (typeof v === "number") return v.toFixed(t ? Math.min(t.dec, 3) : 2);
  return String(v);
}
// highest-priority active alarm on a path (or under a path prefix)
function alarmOn(path, prefix = false) {
  let best = null;
  for (const a of ST.alarms) {
    if (!a.active || !a.path) continue;
    if (prefix ? a.path.startsWith(path) : a.path === path) if (!best || a.priority < best.priority) best = a;
  }
  return best;
}
function zoneAt(head) {
  const z = CFG.zones; if (!z.length) return null;
  if (!(head > 0)) head = 100;
  if (head <= z[0].head) return z[0];
  for (let i = 1; i < z.length; i++) if (head <= z[i].head) {
    const a = z[i - 1], b = z[i], f = (head - a.head) / (b.head - a.head);
    return { lo: a.rough_lo + f * (b.rough_lo - a.rough_lo), hi: a.rough_hi + f * (b.rough_hi - a.rough_hi), max: a.max + f * (b.max - a.max) };
  }
  const l = z[z.length - 1]; return { lo: l.rough_lo, hi: l.rough_hi, max: l.max };
}
const limText = l => { const s = l.id.match(/_(HH|H|LL|L)$/); return s ? s[1] : (l.op === "==" ? "ST" : l.op === ">" ? "H" : "L"); };

/* ---------------------------------------------------------------- data blocks (SVG) */
const BAR = { x: 4, y: 27, h: 4 };
function rangeOf(p) { const t = TAG[p]; return t && t.lo !== null && t.hi !== null ? [t.lo, t.hi] : null; }
function barX(p, w, v) { const [lo, hi] = rangeOf(p); return BAR.x + (w - 2 * BAR.x) * Math.max(0, Math.min(1, (v - lo) / ((hi - lo) || 1))); }
function barHtml(p, w, o) {
  const x1 = BAR.x, x2 = w - BAR.x;
  const zone = (a, b, cls) => `<rect class="${cls}" x="${Math.min(a, b)}" y="${BAR.y}" width="${Math.abs(b - a)}" height="${BAR.h}"/>`;
  let z = "";
  for (const l of (LIMITS[p] || [])) {
    if (typeof l.limit !== "number") continue;
    const at = barX(p, w, l.limit), cls = l.priority === 1 ? "z2" : "z1";
    z += l.op === ">" ? zone(at, x2, cls) : zone(x1, at, cls);
  }
  return `<g class="ab">${zone(x1, x2, "tr")}${z}
    ${o.rough ? `<rect class="rough" data-f="rough" x="0" y="${BAR.y - 1}" width="0" height="${BAR.h + 2}"/>` : ""}
    ${o.sp ? `<path class="spm" data-f="barsp" d="M0 ${BAR.y + BAR.h}l-3 3.5h6z"/>` : ""}
    <rect class="pv" data-f="barpv" x="0" y="${BAR.y - 1}" width="2" height="${BAR.h + 2}"/></g>`;
}
// o: {w, sp: path of a setpoint to mark, rough: unit whose rough zone to hatch, label: override}
function db(p, x, y, o = {}) {
  const t = TAG[p]; if (!t) return "";
  const w = o.w || 96, num = t.type === "float" && rangeOf(p), h = num ? 34 : 26;
  return `<g class="db" data-path="${p}" data-w="${w}" ${o.sp ? `data-sp="${o.sp}"` : ""} ${o.rough ? `data-rough="${o.rough}"` : ""} transform="translate(${x},${y})">
    <rect class="f" width="${w}" height="${h}"/>
    <text class="tg" x="4" y="10">${esc(o.label || PT[p] || p)}</text>
    <text class="${num ? "vl" : "vs"}" x="${w - 4}" y="${num ? 23 : 21}" text-anchor="end" data-f="pv"></text>
    ${num ? `<text class="un" x="4" y="23">${esc(t.unit)}</text>${barHtml(p, w, o)}` : ""}
    <g class="alm" transform="translate(${w - 16},2)"><rect width="14" height="11"/><text x="7" y="9" text-anchor="middle" data-f="alm"></text></g>
  </g>`;
}
function renderBlocks(root) {
  for (const g of $$(".db", root)) {
    const p = g.dataset.path, v = val(p), bad = stale(p), a = alarmOn(p);
    g.classList.toggle("bad", bad);
    g.classList.toggle("sel", p === SEL);
    g.classList.remove("a1", "a2", "a3"); if (a) g.classList.add("a" + a.priority);
    const s = fmt(p, v), pv = $('[data-f="pv"]', g); if (pv.textContent !== s) pv.textContent = s;
    const alm = $('[data-f="alm"]', g); if (alm) alm.textContent = a ? limText(a) : "";
    const w = +g.dataset.w, bp = $('[data-f="barpv"]', g);
    if (bp && typeof v === "number") bp.setAttribute("x", barX(p, w, v) - 1);
    const spm = $('[data-f="barsp"]', g);
    if (spm) { const sv = val(g.dataset.sp); spm.style.display = typeof sv === "number" ? "" : "none"; if (typeof sv === "number") spm.setAttribute("transform", `translate(${barX(p, w, sv)},0)`); }
    const r = $('[data-f="rough"]', g);
    if (r) { const z = zoneAt(val(`Powerhouse/${g.dataset.rough}/NetHead`)); if (z) { const a1 = barX(p, w, z.lo), b1 = barX(p, w, z.hi); r.setAttribute("x", a1); r.setAttribute("width", Math.max(0, b1 - a1)); } }
  }
}

/* ---------------------------------------------------------------- overview mimic (level 1) */
const RES = { x: 40, y0: 60, w: 200, y1: 440, lo: 380, hi: 426 };
const resY = m => RES.y1 - (Math.max(RES.lo, Math.min(RES.hi, m)) - RES.lo) / (RES.hi - RES.lo) * (RES.y1 - RES.y0);
const UX = { Unit1: 700, Unit2: 920, Unit3: 1140 };       // unit columns
const valveH = (x, y, id) => `<polygon class="valve" id="${id}" points="${x - 9},${y - 7} ${x - 9},${y + 7} ${x + 9},${y - 7} ${x + 9},${y + 7}"/>`;
const valveV = (x, y, id) => `<polygon class="valve" id="${id}" points="${x - 7},${y - 9} ${x + 7},${y - 9} ${x - 7},${y + 9} ${x + 7},${y + 9}"/>`;
function buildMimic() {
  const units = CFG.units;
  let s = `<defs><pattern id="hatch" width="4" height="4" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><rect width="4" height="4" fill="#e6e7e8"/><line x1="0" y1="0" x2="0" y2="4" stroke="#7c8287" stroke-width="1.6"/></pattern>
    <clipPath id="resclip"><rect x="${RES.x + 1}" y="${RES.y0}" width="${RES.w - 2}" height="${RES.y1 - RES.y0 - 1}"/></clipPath></defs>`;
  // ---- reservoir
  s += `<text class="lbl big" x="${RES.x}" y="${RES.y0 - 10}">RESERVOIR</text>
    <rect class="vessel" x="${RES.x}" y="${RES.y0}" width="${RES.w}" height="${RES.y1 - RES.y0}"/>
    <rect class="waterfill" id="res-water" clip-path="url(#resclip)" x="${RES.x}" y="${RES.y1}" width="${RES.w}" height="0"/>`;
  for (const [m, lab] of [[420, "420 max. operating"], [410, "410 spillway crest"], [385, "385 min. operating"]])
    s += `<line class="lim" x1="${RES.x}" x2="${RES.x + RES.w}" y1="${resY(m)}" y2="${resY(m)}"/><text class="liml" x="${RES.x + RES.w - 4}" y="${resY(m) - 3}" text-anchor="end">${lab}</text>`;
  s += db("Reservoir/Level", RES.x + 12, 228, { w: 110 }) + db("Reservoir/Volume", RES.x + 12, 270, { w: 110 });
  // inflow arrives from the left
  s += `<path class="w" d="M4 ${RES.y0 + 75}H${RES.x}"/>` + db("Reservoir/Inflow", RES.x + 12, RES.y0 + 58, { w: 110 });
  // ---- spillway: two radial gates in parallel, over the crest to the river
  s += `<text class="lbl big" x="520" y="120">SPILLWAY</text>
    <path class="w thin" id="ln-sp1" d="M${RES.x + RES.w} 130H560V165"/>
    <path class="w thin" id="ln-sp2" d="M${RES.x + RES.w} 196H560V165"/>
    <path class="w" id="ln-sp" d="M560 165H1470V470"/>
    <g class="click" data-path="Spillway/Gate01/Position">${valveH(290, 130, "v-sp1")}</g>
    <g class="click" data-path="Spillway/Gate02/Position">${valveH(290, 196, "v-sp2")}</g>
    <text class="mode" x="290" y="118" text-anchor="middle" data-v="Spillway/Gate01/Mode"></text>
    <text class="mode" x="290" y="218" text-anchor="middle" data-v="Spillway/Gate02/Mode"></text>`;
  s += db("Spillway/Gate01/Position", 312, 92, { w: 92 }) + db("Spillway/Gate01/Flow", 410, 92, { w: 96 });
  s += db("Spillway/Gate02/Position", 312, 204, { w: 92 }) + db("Spillway/Gate02/Flow", 410, 204, { w: 96 });
  // ---- intake, trash rack, penstock, manifold
  const py = 290;
  s += `<text class="lbl big" x="262" y="${py - 26}">INTAKE</text>
    <path class="w" id="ln-pen" d="M${RES.x + RES.w} ${py}H${UX[units[units.length - 1]]}"/>`;
  for (let i = 0; i < 5; i++) s += `<line x1="${252 + i * 4}" x2="${252 + i * 4}" y1="${py - 12}" y2="${py + 12}" stroke="var(--equip)" stroke-width="1.4"/>`;
  s += `<g class="click" data-path="Intake/GatePosition">${valveH(300, py, "v-intake")}</g>
    <text class="mode" x="300" y="${py - 14}" text-anchor="middle" data-v="Intake/RakerRunning" data-fmt="raker"></text>`;
  s += db("Intake/TrashRackDP", 246, py + 16, { w: 96 }) + db("Intake/GatePosition", 246, py + 56, { w: 96 });
  s += `<text class="lbl big" x="380" y="${py - 10}">PENSTOCK</text>` + db("Penstock/Pressure", 380, py + 16, { w: 96 }) + db("Penstock/Flow", 482, py + 16, { w: 96 });
  // ---- powerhouse: one column per unit
  s += `<text class="lbl big" x="${UX.Unit1 - 40}" y="${py - 10}">POWERHOUSE</text>`;
  const ty = 520;     // tailrace
  s += `<path class="w" id="ln-tail" d="M${UX.Unit1} ${ty}H1380"/><text class="lbl big" x="${UX.Unit1 + 20}" y="${ty + 18}">TAILRACE</text>`;
  for (const u of units) {
    const x = UX[u], n = unitNo(u);
    s += `<path class="w" id="ln-in-${u}" d="M${x} ${py}V${py + 60}"/>
      <path class="w" id="ln-dt-${u}" d="M${x} ${py + 96}V${ty}"/>
      <g class="click" data-path="Powerhouse/${u}/InletValveOpen">${valveV(x, py + 30, "v-in-" + u)}</g>
      <g class="click" data-unit="${u}"><circle class="equip" id="eq-${u}" cx="${x}" cy="${py + 78}" r="18"/><text class="lbl eq" id="eq-l-${u}" x="${x}" y="${py + 82}" text-anchor="middle">U${n}</text></g>`;
    s += unitBlock(u, x + 32, py + 14);
  }
  // ---- river
  s += `<rect class="vessel" x="1380" y="470" width="130" height="110"/><rect class="waterfill" x="1381" y="500" width="128" height="79"/>
    <text class="lbl big" x="1390" y="488">RIVER</text>`;
  s += db("River/TailwaterLevel", 1386, 496, { w: 118 }) + db("River/Flow", 1386, 536, { w: 118 });
  // ---- bottom outlet: from the reservoir floor to the river
  const by = 598;
  s += `<path class="w" id="ln-bo" d="M${RES.x + 60} ${RES.y1}V${by}H1445V580"/>
    <g class="click" data-path="BottomOutlet/ValvePosition">${valveH(320, by, "v-bo")}</g>
    <text class="lbl big" x="${RES.x + 76}" y="${by - 30}">BOTTOM OUTLET</text>
    <text class="mode" x="320" y="${by - 12}" text-anchor="middle" data-v="BottomOutlet/Mode"></text>`;
  s += db("BottomOutlet/ValvePosition", 350, by - 40, { w: 92 }) + db("BottomOutlet/Flow", 448, by - 40, { w: 96 });
  // ---- electrical: generator, breaker, step-up transformer, 150 kV bus, line to the grid
  const bus = 40;
  s += `<text class="lbl big" x="${UX.Unit1 - 40}" y="${bus - 14}">150 kV</text>
    <path class="el" id="el-bus" d="M${UX.Unit1 - 40} ${bus}H1380"/>
    <g class="gridop click" data-path="Plant/MWSetpoint"><rect x="1380" y="${bus - 18}" width="130" height="36"/><text class="lbl big" x="1390" y="${bus - 3}">Grid operator</text><text class="lbl" x="1390" y="${bus + 11}">dispatch · AGC ▸</text></g>`;
  for (const u of units) {
    const x = UX[u], n = unitNo(u);
    s += `<path class="el" id="el-f-${u}" d="M${x} ${bus}V${bus + 14}M${x} ${bus + 38}V${bus + 56}M${x} ${bus + 70}V${bus + 82}"/>
      <circle class="el" cx="${x}" cy="${bus + 21}" r="7"/><circle class="el" cx="${x}" cy="${bus + 31}" r="7"/>
      <g class="click" data-path="Powerhouse/${u}/BreakerClosed"><rect class="brk" id="brk-${u}" x="${x - 7}" y="${bus + 56}" width="14" height="14"/></g>
      <g class="click" data-unit="${u}"><circle class="equip" id="gen-${u}" cx="${x}" cy="${bus + 96}" r="14"/><text class="lbl eq" id="gen-l-${u}" x="${x}" y="${bus + 100}" text-anchor="middle">G${n}</text></g>`;
    s += db(`Powerhouse/${u}/MVAr`, x + 22, bus + 4, { w: 92 });
  }
  s += db("Plant/GridFrequency", 1268, bus + 22, { w: 104 }) + db("Plant/TotalMW", 1268, bus + 62, { w: 104, sp: "Plant/MWSetpoint" });
  $("#mimic").innerHTML = s;
}
function unitBlock(u, x, y) {
  const p = `Powerhouse/${u}`, n = unitNo(u);
  return `<g class="ub" id="ub-${u}" transform="translate(${x},${y})">
    <rect class="frame" x="0" y="0" width="166" height="190"/>
    <g class="uh" data-unit="${u}"><text class="un-name" x="6" y="16">UNIT ${n}</text></g>
    <g class="st" data-path="${p}/State" style="cursor:pointer"><rect x="64" y="5" width="96" height="15"/><text x="112" y="16" text-anchor="middle" data-f="state"></text></g>
    ${db(`${p}/MW`, 6, 26, { w: 154, sp: `${p}/MWSetpoint`, rough: u })}
    ${db(`${p}/GatePosition`, 6, 66, { w: 75, sp: `${p}/GateSetpoint` })}
    ${db(`${p}/Speed`, 85, 66, { w: 75 })}
    ${db(`${p}/TurbineGuideBearingTemp`, 6, 106, { w: 75 })}
    ${db(`${p}/GovernorOilPressure`, 85, 106, { w: 75 })}
    <text class="info" x="6" y="158" data-f="mode"></text>
    <text class="codes" x="6" y="178" data-f="codes"></text>
  </g>`;
}
function renderMimic() {
  const m = $("#mimic");
  renderBlocks(m);
  for (const t of $$("[data-v]", m)) t.textContent = t.dataset.fmt === "raker" ? (val(t.dataset.v) ? "RAKER RUNNING" : "") : fmt(t.dataset.v);
  const lvl = val("Reservoir/Level");
  if (typeof lvl === "number") { const y = resY(lvl); $("#res-water").setAttribute("y", y); $("#res-water").setAttribute("height", RES.y1 - y); }
  const flow = p => val(p) || 0, open = p => (val(p) || 0) > 0.5;
  $("#ln-sp1").classList.toggle("dry", flow("Spillway/Gate01/Flow") < 0.5);
  $("#ln-sp2").classList.toggle("dry", flow("Spillway/Gate02/Flow") < 0.5);
  $("#ln-sp").classList.toggle("dry", flow("Spillway/Gate01/Flow") + flow("Spillway/Gate02/Flow") < 0.5);
  $("#v-sp1").classList.toggle("open", open("Spillway/Gate01/Position"));
  $("#v-sp2").classList.toggle("open", open("Spillway/Gate02/Position"));
  $("#v-intake").classList.toggle("open", open("Intake/GatePosition"));
  $("#ln-pen").classList.toggle("dry", flow("Penstock/Flow") < 0.5);
  $("#v-bo").classList.toggle("open", open("BottomOutlet/ValvePosition"));
  $("#ln-bo").classList.toggle("dry", flow("BottomOutlet/Flow") < 0.5);
  let anyUnitFlow = false;
  for (const u of CFG.units) {
    const p = `Powerhouse/${u}`, st = val(`${p}/State`) || "", q = flow(`${p}/Flow`) > 0.5, br = !!val(`${p}/BreakerClosed`);
    const codes = val(`${p}/ActiveAlarms`) || [], trip = st === "Tripped" || codes.some(c => c.startsWith("TRIP_"));
    const trans = ["Starting", "SpeedNoLoad", "Synchronising", "Stopping"].includes(st);
    anyUnitFlow ||= q;
    $(`#ln-in-${u}`).classList.toggle("dry", !q && !val(`${p}/InletValveOpen`));
    $(`#ln-dt-${u}`).classList.toggle("dry", !q);
    $(`#v-in-${u}`).classList.toggle("open", !!val(`${p}/InletValveOpen`));
    const spin = (val(`${p}/Speed`) || 0) > 15;
    for (const id of [`#eq-${u}`, `#gen-${u}`]) $(id).setAttribute("class", "equip" + (spin && !trip && !trans ? " run" : "") + (trip ? " trip" : trans ? " trans" : ""));
    for (const id of [`#eq-l-${u}`, `#gen-l-${u}`]) $(id).setAttribute("class", "lbl eq" + (spin && !trip && !trans ? " w" : ""));
    $(`#brk-${u}`).classList.toggle("closed", br);
    $(`#el-f-${u}`).classList.toggle("dead", !br);
    const ub = $(`#ub-${u}`), a = alarmOn(p + "/", true);
    ub.classList.remove("a1", "a2", "a3"); if (a) ub.classList.add("a" + a.priority);
    const stg = $(".st", ub); stg.setAttribute("class", "st" + (st === "Generating" ? " run" : trip ? " trip" : trans ? " trans" : ""));
    $('[data-f="state"]', ub).textContent = (st || "####").toUpperCase();
    $('[data-f="mode"]', ub).textContent = `${fmt(`${p}/ControlMode`)} mode · breaker ${fmt(`${p}/BreakerClosed`).toLowerCase()}`;
    const ct = $('[data-f="codes"]', ub), top = codes.length ? Math.min(...codes.map(c => (CFG.unit_codes[c] || { priority: 3 }).priority)) : 0;
    ct.textContent = codes.length ? codes.join(" ").slice(0, 30) : "no unit alarms";
    ct.setAttribute("fill", top === 1 ? "var(--p1)" : top === 2 ? "#b86e00" : top === 3 ? "var(--p3)" : "var(--muted)");
  }
  $("#ln-tail").classList.toggle("dry", !anyUnitFlow);
  $("#el-bus").classList.toggle("dead", !CFG.units.some(u => val(`Powerhouse/${u}/BreakerClosed`)));
}
$("#mimic").addEventListener("click", e => {
  const u = e.target.closest("[data-unit]"); if (u) { location.href = `/scada-classic#unit/${u.dataset.unit}`; return; }
  const d = e.target.closest("[data-path]"); if (d && TAG[d.dataset.path]) select(d.dataset.path);
});

/* ---------------------------------------------------------------- KPI strip */
function kpiItems() {
  const units = CFG.units, gen = units.filter(u => val(`Powerhouse/${u}/State`) === "Generating").length;
  const tripped = units.filter(u => val(`Powerhouse/${u}/State`) === "Tripped").length;
  const spill = (val("Spillway/Gate01/Flow") || 0) + (val("Spillway/Gate02/Flow") || 0) + (val("BottomOutlet/Flow") || 0);
  const rate = levelRate === null ? "" : `${levelRate >= 0 ? "+" : "−"}${Math.abs(levelRate).toFixed(1)} cm/h · `;
  return [
    ["Plant output", "Plant/TotalMW", `${fmt("Plant/TotalMW")} MW`, `SP ${fmt("Plant/MWSetpoint")} · AGC ${fmt("Plant/AGCEnabled")}`, ["Plant/TotalMW", "Plant/MWSetpointReachable"]],
    ["Grid frequency", "Plant/GridFrequency", `${fmt("Plant/GridFrequency")} Hz`, "normal 49.8 – 50.2", ["Plant/GridFrequency"]],
    ["Reservoir", "Reservoir/Level", `${fmt("Reservoir/Level")} m`, `${rate}${fmt("Reservoir/Volume")} hm³`, ["Reservoir/Level"]],
    ["Gross head", "Plant/GrossHead", `${fmt("Plant/GrossHead")} m`, `tailwater ${fmt("River/TailwaterLevel")} m`, ["Plant/GrossHead"]],
    ["River flow", "River/Flow", `${fmt("River/Flow")} m³/s`, "minimum 10 m³/s", ["River/Flow"]],
    ["Units", "Powerhouse/Unit1/State", `${gen} / ${units.length}`, `generating${tripped ? ` · ${tripped} tripped` : ""}`, units.map(u => `Powerhouse/${u}/`)],
    ["Spillway + outlet", "Spillway/Gate01/Flow", `${spill.toFixed(1)} m³/s`, `modes ${fmt("Spillway/Gate01/Mode")} · ${fmt("Spillway/Gate02/Mode")} · ${fmt("BottomOutlet/Mode")}`, ["Spillway/", "BottomOutlet/"]],
  ];
}
function renderKpis() {
  const box = $("#kpis"), items = kpiItems();
  if (box.children.length !== items.length)
    box.innerHTML = items.map(([l, p]) => `<div class="kpi" data-path="${p}"><small>${esc(l)}</small><b></b><span></span></div>`).join("");
  items.forEach(([, p, v, sub, watch], i) => {
    const k = box.children[i];
    let a = null; for (const w of watch) { const x = alarmOn(w, w.endsWith("/")); if (x && (!a || x.priority < a.priority)) a = x; }
    k.className = "kpi" + (a ? " a" + a.priority : "") + (stale(p) ? " bad" : "");
    $("b", k).textContent = v; $("span", k).textContent = sub;
  });
}
$("#kpis").addEventListener("click", e => { const k = e.target.closest(".kpi"); if (k) select(k.dataset.path); });
async function loadLevelRate() {
  try {
    const d = await (await fetch("/api/trend?paths=Reservoir/Level&minutes=60&points=12")).json();
    const s = d.series["Reservoir/Level"] || [], pts = d.t.map((t, i) => [t, s[i]]).filter(x => x[1] !== null);
    levelRate = pts.length >= 2 && pts[pts.length - 1][0] - pts[0][0] > 300
      ? (pts[pts.length - 1][1] - pts[0][1]) / ((pts[pts.length - 1][0] - pts[0][0]) / 3600) * 100 : null;
  } catch { }
}

/* ---------------------------------------------------------------- display bar */
const DISPLAYS = [
  { label: "Water", href: "/scada-classic#reservoir", watch: ["Reservoir/", "River/", "Intake/", "Penstock/", "Spillway/", "BottomOutlet/"] },
  { label: "Powerhouse", href: "/scada-classic#governor", watch: ["Powerhouse/"] },
  { label: "Single-line", watch: [], later: true },
  { label: "Joint control", watch: ["Plant/MWSetpointReachable"], later: true },
];
function renderDnav() {
  const all = DISPLAYS.concat(CFG.units.map(u => ({ label: `Unit ${unitNo(u)}`, href: `/scada-classic#unit/${u}`, watch: [`Powerhouse/${u}/`] })));
  const html = `<span>Displays</span>` + all.map(d => {
    let a = null; for (const w of d.watch) { const x = alarmOn(w, w.endsWith("/")); if (x && (!a || x.priority < a.priority)) a = x; }
    const ico = a ? prioSvg(a.priority) : "";
    return d.later ? `<button disabled title="Coming in a later step of the SCADA rebuild">${ico}${esc(d.label)}</button>`
      : `<a href="${d.href}" title="Opens the previous HMI until this display is rebuilt">${ico}${esc(d.label)} <span class="classic">classic</span></a>`;
  }).join("") + `<span class="r note" style="margin:0">Water and per-unit displays still open the previous HMI</span>`;
  const box = $("#dnav"); if (box._h !== html) { box.innerHTML = html; box._h = html; }
}

/* ---------------------------------------------------------------- banner, status */
function renderBanner() {
  const al = ST.alarms, act = p => al.filter(a => a.active && a.priority === p).length;
  for (const p of [1, 2, 3]) { const c = $("#c" + p), n = act(p); c.textContent = n; c.classList.toggle("on", n > 0); }
  const un = al.filter(a => !a.acked).length;
  $("#cu").textContent = `${un} unack`;
  const rows = al.slice(0, 3).map(a => `<div class="brow" data-path="${esc(a.path || "")}">
      <span class="${a.acked ? "" : "blink"}">${prioSvg(a.priority)}</span><span class="t">${tstr(a.since)}</span>
      <b>${esc(a.point || "SCADA")}</b><span>${esc(a.text)}</span><span class="t">${a.active ? (a.acked ? "ACK" : "UNACK") : "RTN · UNACK"}</span></div>`).join("")
    || `<div class="brow"><span class="t">No active alarms</span></div>`;
  const box = $("#brows"); if (box._h !== rows) { box.innerHTML = rows; box._h = rows; }
}
$("#brows").addEventListener("click", e => { const r = e.target.closest(".brow[data-path]"); if (r && TAG[r.dataset.path]) select(r.dataset.path); });
$("#ackall").addEventListener("click", () => post("/api/alarms/ack", { all: true }));
$("#ack2").addEventListener("click", () => post("/api/alarms/ack", { all: true }));
function renderStatus() {
  $("#led").className = "led " + (ST.connected ? "ok" : "bad");
  $("#conn").textContent = ST.connected ? "MQTT connected" : "MQTT disconnected";
  const s = ST.stats;
  const units = CFG.units, gen = units.filter(u => val(`Powerhouse/${u}/State`) === "Generating").length;
  const reach = val("Plant/MWSetpointReachable");
  $("#navstat").innerHTML = `<span>Units generating: <b>${gen}/${units.length}</b></span><span>Setpoint reachable: <b style="color:${reach === false ? "var(--p3)" : "inherit"}">${fmt("Plant/MWSetpointReachable")}</b></span><span>Commands sent: <b>${s.commands}</b></span>`;
}

/* ---------------------------------------------------------------- alarms & events */
function renderAlarms() {
  const al = ST.alarms, key = al.map(a => `${a.id}${a.active}${a.acked}${a.value}`).join("|"), body = $("#al-body");
  if (body._k === key) return; body._k = key;
  body.innerHTML = al.length ? al.map(a => `<tr class="click ${a.acked ? "" : "unack"} ${a.active ? "" : "rtn"}" data-path="${esc(a.path || "")}">
      <td>${prioSvg(a.priority)}</td><td class="m">${tstr(a.since)}</td><td class="tagcell">${esc(a.point || "SCADA")}</td><td class="wrap">${esc(a.text)}</td>
      <td class="n">${a.path && TAG[a.path] && TAG[a.path].type === "float" ? esc(fmt(a.path, typeof a.value === "number" ? a.value : val(a.path))) : ""}</td>
      <td class="m">${a.active ? "ACTIVE" : "RTN"} · ${a.acked ? "ACK" : "UNACK"}</td>
      <td>${a.acked ? "" : `<button class="btn" data-ack="${esc(a.id)}">Ack</button>`}</td></tr>`).join("")
    : `<tr><td colspan="7" class="note">No alarms.</td></tr>`;
}
$("#al-body").addEventListener("click", e => {
  const b = e.target.closest("[data-ack]"); if (b) { post("/api/alarms/ack", { id: b.dataset.ack }); return; }
  const r = e.target.closest("tr[data-path]"); if (r && TAG[r.dataset.path]) select(r.dataset.path);
});
$("#evfilter").innerHTML = ["all", "alarm", "trip", "operator", "refused", "plant"].map(k => `<button class="btn ${k === "all" ? "primary" : ""}" data-ev="${k}">${k}</button>`).join("");
$$("#evfilter [data-ev]").forEach(b => b.addEventListener("click", () => {
  evKind = b.dataset.ev; $$("#evfilter [data-ev]").forEach(x => x.classList.toggle("primary", x === b)); loadEvents();
}));
async function loadEvents() {
  let ev = [];
  try { ev = (await (await fetch("/api/events?limit=500")).json()).events || []; } catch { return; }
  if (evKind !== "all") ev = ev.filter(e => evKind === "alarm" ? ["alarm", "rtn"].includes(e.kind) : evKind === "plant" ? !["alarm", "rtn", "trip", "operator", "refused"].includes(e.kind) : e.kind === evKind);
  $("#ev-body").innerHTML = ev.map(e => {
    const t = Date.parse(e.timestamp) / 1000 || e.t;
    return `<tr><td class="m">${new Date(t * 1000).toLocaleString("en-GB", { day: "2-digit", month: "2-digit", hour: "2-digit", minute: "2-digit", second: "2-digit" })}</td>
      <td class="m k-${esc(e.kind)}">${esc(e.kind)}</td><td>${esc(e.source)}</td><td class="wrap">${esc(e.text)}</td></tr>`;
  }).join("") || `<tr><td colspan="4" class="note">No events.</td></tr>`;
}

/* ---------------------------------------------------------------- point list */
function areaOf(p) { for (const [a, l] of AREAS) if (p.startsWith(a + "/")) return a; return "Plant"; }
function buildPoints() {
  let html = "", last = null;
  const order = AREAS.map(a => a[0]);
  const tags = [...CFG.tags].sort((a, b) => order.indexOf(areaOf(a.path)) - order.indexOf(areaOf(b.path)));
  for (const t of tags) {
    const a = areaOf(t.path), head = (AREAS.find(x => x[0] === a) || [])[1];
    if (head && head !== last) { html += `<tr class="block-row"><td colspan="8">${esc(head)}</td></tr>`; last = head; }
    html += `<tr class="click" data-path="${t.path}"><td class="tagcell">${esc(PT[t.path] || "")}</td><td>${esc(t.desc)}</td>
      <td class="n" data-f="v"></td><td class="m">${esc(t.unit)}</td><td>${rangeOf(t.path) ? `<span class="bar"><i data-f="bar"></i></span>` : ""}</td>
      <td class="n" data-f="age"></td><td data-f="alm"></td><td class="m wrap" style="color:var(--muted);font-size:11px;word-break:break-all">${esc(t.path)}</td></tr>`;
  }
  $("#pt-body").innerHTML = html;
  $("#ptcount").textContent = `${CFG.tags.length} points from the customer tree · point names are SCADA engineering data, not part of the UNS`;
}
function renderPoints() {
  for (const r of $$("#pt-body tr[data-path]")) {
    const p = r.dataset.path, e = E(p), a = alarmOn(p);
    $('[data-f="v"]', r).textContent = fmt(p);
    $('[data-f="v"]', r).style.color = stale(p) ? "var(--bad)" : "";
    $('[data-f="age"]', r).innerHTML = e ? (stale(p) ? `<span class="q-stale">${e.age.toFixed(0)} s</span>` : `${e.age.toFixed(1)} s`) : "";
    $('[data-f="alm"]', r).innerHTML = a ? prioSvg(a.priority) + " " + limText(a) : "";
    const b = $('[data-f="bar"]', r); if (b && typeof val(p) === "number") { const [lo, hi] = rangeOf(p); b.style.width = Math.max(0, Math.min(100, (val(p) - lo) / (hi - lo) * 100)) + "%"; }
    r.classList.toggle("sel", p === SEL);
  }
}
$("#pt-body").addEventListener("click", e => { const r = e.target.closest("tr[data-path]"); if (r) select(r.dataset.path); });

/* ---------------------------------------------------------------- faceplate (level 4) */
// Commands that belong to a point's object: a gate, the bottom outlet, the intake gate, the grid operator.
function objectOf(p) {
  let m = p.match(/^(Spillway\/Gate0\d)\//);
  if (m) return { kind: "gate", title: `Spillway gate ${m[1].slice(-2)}`, mode: `${m[1]}/Mode`, modeCmd: `${m[1]}/Cmd/Mode`, posCmd: `${m[1]}/Cmd/Position`,
                  note: "AUTO opens the gate from 419 m and fully at 420 m a.s.l. A position command switches it to MAN." };
  if (p.startsWith("BottomOutlet/")) return { kind: "gate", title: "Bottom outlet", mode: "BottomOutlet/Mode", modeCmd: "BottomOutlet/Cmd/Mode", posCmd: "BottomOutlet/Cmd/Position",
                  note: "AUTO keeps the river at 10 m³/s or more when the units don't. A position command switches it to MAN." };
  if (p === "Intake/GatePosition") return { kind: "intake", title: "Intake gate", posCmd: "Intake/Cmd/GatePosition", note: "Closing is refused while a unit is not stopped." };
  if (["Plant/MWSetpoint", "Plant/AGCEnabled", "Plant/TotalMW", "Plant/MWSetpointReachable"].includes(p))
    return { kind: "grid", title: "Grid operator (dispatch)", spCmd: "Plant/Cmd/MWSetpoint", agcCmd: "Plant/Cmd/AGC",
             note: "Stands for the dispatcher at the other end of the line. The plant controller splits the setpoint over the units in PLANT mode and keeps them out of the rough zone." };
  m = p.match(/^Powerhouse\/(Unit\d)\//);
  if (m) return { kind: "unit", unit: m[1] };
  return null;
}
let fpBuiltFor = null, armed = null;
function select(p) {
  if (!TAG[p]) return;
  SEL = p; fpBuiltFor = null; armed = null;
  $("#faceplate").classList.add("on");
  const q = new URLSearchParams(location.search); q.set("tag", PT[p] || p);
  history.replaceState(history.state, "", `${location.pathname}?${q}${location.hash}`);
  render(); loadFpTrend();
}
$("#fp-close").addEventListener("click", () => {
  SEL = null; $("#faceplate").classList.remove("on");
  const q = new URLSearchParams(location.search); q.delete("tag");
  history.replaceState(history.state, "", `${location.pathname}${q.toString() ? "?" + q : ""}${location.hash}`);
  render();
});
function pct(p, v) { const [lo, hi] = rangeOf(p); return Math.max(0, Math.min(100, (v - lo) / (hi - lo) * 100)); }
function buildFaceplate() {
  const p = SEL, t = TAG[p], num = t.type === "float" && rangeOf(p), lims = LIMITS[p] || [], o = objectOf(p);
  $("#fp-tag").textContent = PT[p] || p;
  $("#fp-kind").textContent = t.type === "float" ? "Analog point" : t.type === "bool" ? "Status point" : t.type === "json" ? "Alarm word" : "Status point";
  let cmds = "";
  if (o && o.kind === "gate") cmds = `<div class="fp-sec"><h4>${esc(o.title)}</h4>
      <div class="modes"><button data-mode="AUTO">AUTO</button><button data-mode="MAN">MAN</button></div>
      <div class="entry"><label>Position %</label><input data-in="pos" inputmode="decimal" placeholder="0–100"><button data-set="pos">Set</button></div>
      <div class="note">${esc(o.note)}</div></div>`;
  if (o && o.kind === "intake") cmds = `<div class="fp-sec"><h4>${esc(o.title)}</h4>
      <div class="entry"><button class="btn" data-intake="100">Open</button> <button class="btn danger" data-intake="0">Close</button></div>
      <div class="note">${esc(o.note)}</div></div>`;
  if (o && o.kind === "grid") cmds = `<div class="fp-sec"><h4>${esc(o.title)}</h4>
      <div class="entry"><label>MW setpoint</label><input data-in="sp" inputmode="decimal" placeholder="0–130 MW"><button data-set="sp">Send</button></div>
      <div class="entry"><label>AGC</label><span class="modes" style="flex:1;margin:0"><button data-agc="true">ON</button><button data-agc="false">OFF</button></span></div>
      <div class="note">${esc(o.note)}</div></div>`;
  if (o && o.kind === "unit") cmds = `<div class="fp-sec"><h4>Unit ${unitNo(o.unit)} commands</h4>
      <div class="note">Start, stop, emergency stop, reset and the control mode are on the unit display: <a href="/scada-classic#unit/${o.unit}">Unit ${unitNo(o.unit)}</a> (previous HMI until it is rebuilt).</div></div>`;
  $("#fp-body").innerHTML = `
    <div class="fp-desc">${esc(t.desc)}</div>
    <div class="fp-pv"><b data-f="pv"></b><span>${esc(t.unit)}</span></div>
    ${num ? `<div class="fp-bar"><div class="pv" data-f="barpv"></div>
      ${lims.filter(l => typeof l.limit === "number").map(l => `<div class="lim" style="left:${pct(p, l.limit)}%;border-color:var(--p${l.priority})"><span>${limText(l)}</span></div>`).join("")}
      <span class="rng" style="left:0">${t.lo}</span><span class="rng" style="right:0">${t.hi}</span></div>` : ""}
    <div class="fp-grid">
      <div><label>Quality</label><span class="v" data-f="q"></span></div>
      <div><label>Age</label><span class="v" data-f="age"></span></div>
      <div style="grid-column:1/3"><label>Source timestamp (UTC, from the payload)</label><span class="v" style="font-size:11.5px" data-f="ts"></span></div>
    </div>
    ${lims.length ? `<div class="note">Alarms: ${lims.map(l => `${limText(l)} ${l.op === "==" ? "" : l.op + " " + l.limit} (P${l.priority}${l.delay ? `, ${l.delay} s` : ""})`).join(" · ")}</div>` : ""}
    ${cmds}
    ${num || t.type === "bool" ? `<div class="fp-trend fp-sec"><div class="note" style="display:flex;justify-content:space-between;margin-top:0"><span>Last 30 min</span><span>trend store</span></div><canvas id="fp-canvas"></canvas></div>` : ""}
    <div class="fp-sec"><h4>Three names, one signal</h4><div class="names">
      <span>SCADA point</span><span>${esc(PT[p] || "—")}</span>
      <span>Customer UNS</span><span>${esc(CFG.prefix)}/${esc(p)}</span>
      <span>Payload</span><span>{"value", "unit", "timestamp"}</span></div></div>`;
  $$("[data-mode]", $("#fp-body")).forEach(b => b.addEventListener("click", () => cmd(o.modeCmd, b.dataset.mode)));
  $$("[data-agc]", $("#fp-body")).forEach(b => b.addEventListener("click", () => cmd(o.agcCmd, b.dataset.agc === "true")));
  $$("[data-set]", $("#fp-body")).forEach(b => b.addEventListener("click", () => {
    const k = b.dataset.set, inp = $(`[data-in="${k}"]`), raw = inp.value.trim().replace(",", ".");
    if (raw === "") return;
    const v = Number(raw); if (!Number.isFinite(v)) { toast("Not a number", false); return; }
    cmd(k === "pos" ? o.posCmd : o.spCmd, v).then(j => { if (j && j.ok) inp.value = ""; });
  }));
  $$("[data-in]", $("#fp-body")).forEach(i => i.addEventListener("keydown", e => { if (e.key === "Enter") $(`[data-set="${i.dataset.in}"]`).click(); }));
  $$("[data-intake]", $("#fp-body")).forEach(b => b.addEventListener("click", () => {
    const v = +b.dataset.intake;
    if (v === 0 && armed !== "intake") {      // arm, then confirm: no browser dialog
      armed = "intake"; b.classList.add("armed"); b.textContent = "Confirm close";
      setTimeout(() => { if (armed === "intake") { armed = null; b.classList.remove("armed"); b.textContent = "Close"; } }, 4000);
      return;
    }
    armed = null; b.classList.remove("armed"); b.textContent = v ? "Open" : "Close";
    cmd(o.posCmd, v);
  }));
  fpBuiltFor = p;
}
function renderFaceplate() {
  if (fpBuiltFor !== SEL) buildFaceplate();
  const p = SEL, e = E(p), v = val(p), body = $("#fp-body"), a = alarmOn(p), bad = stale(p);
  const pv = $('[data-f="pv"]', body); pv.textContent = fmt(p);
  pv.style.color = bad ? "var(--bad)" : a ? (a.priority === 2 ? "#b86e00" : `var(--p${a.priority})`) : "";
  const bp = $('[data-f="barpv"]', body); if (bp) bp.style.width = (typeof v === "number" ? pct(p, v) : 0) + "%";
  $('[data-f="q"]', body).innerHTML = !e ? `<span class="q-stale">NO DATA</span>` : bad ? `<span class="q-stale">STALE</span>` : "GOOD";
  $('[data-f="age"]', body).textContent = e ? `${e.age.toFixed(1)} s` : "—";
  $('[data-f="ts"]', body).textContent = e && e.ts ? e.ts : "—";
  const o = objectOf(p);
  if (o && o.kind === "gate") $$("[data-mode]", body).forEach(b => b.classList.toggle("on", b.dataset.mode === val(o.mode)));
  if (o && o.kind === "grid") $$("[data-agc]", body).forEach(b => b.classList.toggle("on", String(val("Plant/AGCEnabled")) === b.dataset.agc));
}
async function loadFpTrend() {
  if (!SEL || !$("#fp-canvas")) return;
  const p = SEL, h = await fetchTrend([p], 30, 300);
  if (!h || p !== SEL || !$("#fp-canvas")) return;
  const s = { name: p, color: COLORS[0], t: h.t, data: h.series[p] || [] };
  scaleOf([s], p);
  drawTrend($("#fp-canvas"), [s], Date.now() / 1000 - 1800, Date.now() / 1000);
}

/* ---------------------------------------------------------------- trends */
async function fetchTrend(paths, minutes, points) {
  try { return await (await fetch(`/api/trend?paths=${encodeURIComponent(paths.join(","))}&minutes=${minutes}&points=${points}`)).json(); }
  catch { return null; }
}
function scaleOf(series, p) {
  // zoom to the data with 10 % margin, never tighter than 2 % of the point's range
  const t = TAG[p], r = rangeOf(p) || [0, 1];
  let lo = Infinity, hi = -Infinity;
  for (const s of series) for (const v of s.data) if (v !== null) { lo = Math.min(lo, v); hi = Math.max(hi, v); }
  if (!Number.isFinite(lo)) { for (const s of series) { s.lo = r[0]; s.hi = r[1]; } return; }
  const min = (r[1] - r[0]) * 0.02, pad = Math.max((hi - lo) * 0.1, min / 2);
  for (const s of series) { s.lo = Math.max(r[0], lo - pad); s.hi = Math.min(r[1], hi + pad); if (t && t.type === "bool") { s.lo = -0.1; s.hi = 1.1; } }
}
function niceNum(v) { const a = Math.abs(v); return a >= 1000 ? v.toFixed(0) : a >= 100 ? v.toFixed(1) : a >= 1 ? v.toFixed(2) : v.toFixed(3); }
function drawTrend(canvas, series, start, end, opts = {}) {
  const dpr = window.devicePixelRatio || 1, W = canvas.clientWidth, H = canvas.clientHeight;
  if (!W) return;
  canvas.width = W * dpr; canvas.height = H * dpr;
  const c = canvas.getContext("2d"); c.setTransform(dpr, 0, 0, dpr, 0, 0);
  const L = 52, R = 8, T = 6, B = 18, pw = W - L - R, ph = H - T - B;
  c.clearRect(0, 0, W, H); c.font = "10px Menlo, monospace"; c.fillStyle = "#5d6368"; c.strokeStyle = "#d5d8da"; c.lineWidth = 1;
  for (let i = 0; i <= 4; i++) {
    const y = T + ph * i / 4; c.beginPath(); c.moveTo(L, y); c.lineTo(L + pw, y); c.stroke();
    const s = series[0]; if (s) { const v = s.hi - (s.hi - s.lo) * i / 4; c.textAlign = "right"; c.fillText(niceNum(v), L - 4, y + 3); }
  }
  const span = end - start;
  for (let i = 0; i <= 4; i++) {
    const x = L + pw * i / 4, ts = start + span * i / 4;
    c.beginPath(); c.moveTo(x, T); c.lineTo(x, T + ph); c.stroke();
    c.textAlign = i === 0 ? "left" : i === 4 ? "right" : "center";
    c.fillText(new Date(ts * 1000).toLocaleTimeString("en-GB", span > 86400 ? { day: "2-digit", month: "2-digit", hour: "2-digit" } : { hour: "2-digit", minute: "2-digit" }), x, H - 4);
  }
  const X = ts => L + (ts - start) / span * pw;
  for (const s of series) {
    const Y = v => T + ph - (v - s.lo) / ((s.hi - s.lo) || 1) * ph;
    c.strokeStyle = s.color; c.lineWidth = 1.6; c.beginPath(); let pen = false;
    s.t.forEach((ts, i) => {
      const v = s.data[i]; if (v === null || v === undefined) { pen = false; return; }
      const x = X(ts), y = Y(v); if (!pen) { c.moveTo(x, y); pen = true; } else c.lineTo(x, y);
    });
    c.stroke();
  }
  if (opts.cursor != null) { c.strokeStyle = "#1f2326"; c.setLineDash([3, 3]); c.beginPath(); c.moveTo(opts.cursor, T); c.lineTo(opts.cursor, T + ph); c.stroke(); c.setLineDash([]); }
  c.strokeStyle = "#a5aaae"; c.strokeRect(L, T, pw, ph);
  canvas._geom = { L, pw, start, span };
}
function buildPicker() {
  const order = AREAS.map(a => a[0]);
  const tags = CFG.tags.filter(t => t.type === "float" || t.type === "bool").sort((a, b) => order.indexOf(areaOf(a.path)) - order.indexOf(areaOf(b.path)));
  let html = "", last = null;
  for (const t of tags) {
    const head = (AREAS.find(x => x[0] === areaOf(t.path)) || [])[1];
    if (head && head !== last) { html += `<div class="grp">${esc(head)}</div>`; last = head; }
    html += `<label title="${esc(t.path)}"><input type="checkbox" value="${t.path}"><b>${esc(PT[t.path] || t.path)}</b><small>${esc(t.desc)}</small></label>`;
  }
  $("#picker").innerHTML = html;
  $$("#picker input").forEach(i => i.addEventListener("change", () => {
    if (i.checked) { if (trendSel.length >= 8) { i.checked = false; toast("At most 8 points", false); return; } trendSel.push(i.value); }
    else trendSel = trendSel.filter(x => x !== i.value);
    loadTrend();
  }));
  $("#ranges").innerHTML = RANGES.map(([l, m]) => `<button data-m="${m}">${l}</button>`).join("");
  $$("#ranges button").forEach(b => b.addEventListener("click", () => { trendMin = +b.dataset.m; loadTrend(); }));
}
async function loadTrend() {
  $$("#picker input").forEach(i => i.checked = trendSel.includes(i.value));
  $$("#ranges button").forEach(b => b.classList.toggle("on", +b.dataset.m === trendMin));
  $("#selcount").textContent = `${trendSel.length}/8 selected`;
  const end = Date.now() / 1000, start = end - trendMin * 60;
  if (!trendSel.length) { trendCache = null; drawTrend($("#bigtrend"), [], start, end); $("#legend").innerHTML = `<tr><td colspan="7" class="note">Pick up to 8 points on the left.</td></tr>`; return; }
  const h = await fetchTrend(trendSel, trendMin, 800); if (!h) return;
  const series = trendSel.map((p, i) => { const s = { name: p, color: COLORS[i % COLORS.length], t: h.t, data: h.series[p] || [] }; scaleOf([s], p); return s; });
  trendCache = { series, start, end };
  drawBig();
}
function drawBig(cursorX) {
  if (!trendCache) return;
  const { series, start, end } = trendCache, cv = $("#bigtrend");
  drawTrend(cv, series, start, end, { cursor: cursorX });
  let cts = null; if (cursorX != null && cv._geom) cts = cv._geom.start + (cursorX - cv._geom.L) / cv._geom.pw * cv._geom.span;
  $("#legend").innerHTML = series.map(s => {
    const pts = s.t.map((t, i) => [t, s.data[i]]).filter(d => d[1] !== null && d[1] !== undefined);
    const vs = pts.map(d => d[1]);
    let cur = null;
    if (cts != null) { let best = null; for (const d of pts) if (!best || Math.abs(d[0] - cts) < Math.abs(best[0] - cts)) best = d; cur = best && best[1]; }
    else cur = val(s.name);
    const t = TAG[s.name];
    return `<tr><td><span class="sw" style="background:${s.color}"></span></td><td class="tagcell">${esc(PT[s.name] || s.name)}</td><td>${esc(t.desc)}</td>
      <td class="n">${cur == null ? "" : fmt(s.name, cur)}</td><td class="n">${vs.length ? fmt(s.name, Math.min(...vs)) : ""}</td><td class="n">${vs.length ? fmt(s.name, Math.max(...vs)) : ""}</td>
      <td class="n">${niceNum(s.lo)} … ${niceNum(s.hi)} ${esc(t.unit)}</td></tr>`;
  }).join("");
}
$("#bigtrend").addEventListener("mousemove", e => { const r = e.target.getBoundingClientRect(); drawBig(e.clientX - r.left); });
$("#bigtrend").addEventListener("mouseleave", () => drawBig());

/* ---------------------------------------------------------------- tabs, routing, polling */
function render() {
  if (!ST) return;
  renderStatus(); renderBanner();
  if (TAB === "overview") { renderKpis(); renderDnav(); renderMimic(); }
  if (TAB === "alarms") renderAlarms();
  if (TAB === "points") renderPoints();
  if (SEL) renderFaceplate();
}
function showTab(name) {
  TAB = name;
  $$("nav button[data-tab]").forEach(b => b.classList.toggle("on", b.dataset.tab === name));
  $$(".tab").forEach(s => s.classList.toggle("on", s.id === "tab-" + name));
  render();
  if (name === "trends") loadTrend();
  if (name === "alarms") loadEvents();
}
// The hash is the display address. Displays not rebuilt yet (#reservoir, #governor, #unit/<unit>) go to the previous HMI.
function route() {
  const h = location.hash.slice(1);
  if (CLASSIC.includes(h.split("/")[0])) { location.replace("/scada-classic#" + h); return; }
  showTab(TABS.includes(h) ? h : "overview");
}
function go(hash) { if (location.hash !== hash) history.pushState({ app: true }, "", hash); route(); }
window.addEventListener("popstate", route);
window.addEventListener("hashchange", route);
$$("nav button[data-tab]").forEach(b => b.addEventListener("click", () => go("#" + b.dataset.tab)));

let rateRef = null;      // message rate from the SCADA's own counter, between two polls
async function poll() {
  try {
    ST = await (await fetch("/api/state")).json();
    const now = ST.server_time, m = ST.stats.messages;
    if (rateRef && now - rateRef.t >= 2) { $("#rate").textContent = `${((m - rateRef.m) / (now - rateRef.t)).toFixed(0)} msg/s`; rateRef = { t: now, m }; }
    if (!rateRef) rateRef = { t: now, m };
    render();
  }
  catch { $("#led").className = "led bad"; $("#conn").textContent = "SCADA server unreachable"; }
}
function tickClock() { $("#clock").textContent = new Date().toLocaleTimeString("en-GB", { hour12: false }); }

async function init() {
  CFG = await (await fetch("/api/config")).json();
  CFG.tags.forEach(t => TAG[t.path] = t);
  PT = CFG.points || {};
  for (const [p, n] of Object.entries(PT)) BYPT[n] = p;
  for (const l of CFG.alarms) (LIMITS[l.path] ||= []).push(l);
  const q = new URLSearchParams(location.search), resolve = x => TAG[x] ? x : BYPT[x];
  if (q.get("trend")) trendSel = q.get("trend").split(",").map(resolve).filter(Boolean).slice(0, 8);
  if (q.get("range")) trendMin = +q.get("range") || 60;
  buildMimic(); buildPoints(); buildPicker();
  route();
  await poll();
  if (q.get("tag") && resolve(q.get("tag"))) select(resolve(q.get("tag")));
  loadLevelRate();
  setInterval(poll, 1000);
  setInterval(loadLevelRate, 60000);
  setInterval(() => { if (TAB === "trends") loadTrend(); if (SEL) loadFpTrend(); }, 10000);
  setInterval(() => { if (TAB === "alarms") loadEvents(); }, 5000);
  tickClock(); setInterval(tickClock, 1000);
}
init();
</script>
</body>
</html>
